<!doctype html>
<html lang="he" dir="rtl"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>טיפול במים ובקרה אוטומטית — בסיס לתפיסה</title>
<style>body{margin:0;background:#edf3f7;color:#173349;font:19px/1.65 Arial,sans-serif}main{max-width:1080px;margin:36px auto;padding:32px 42px;background:white;border-radius:18px}h1{font-size:34px;line-height:1.3;margin:0 0 12px}h2{font-size:25px;margin-top:34px}p{margin:14px 0}a{color:#096b9e;text-decoration-thickness:1px}small,.muted{color:#62778a}table{border-collapse:collapse;width:100%;font-size:17px}td,th{padding:12px 15px;border:1px solid #d5e1e8;text-align:right;vertical-align:top}th{background:#eaf2f6}.decision{padding:18px 22px;background:#edf8f5;border-right:5px solid #008d80;border-radius:8px}.scope{padding:16px 22px;background:#fff7e7;border-right:5px solid #c49326}.links{font-size:17px}li{margin:12px 0}@media(max-width:700px){main{padding:22px;margin:12px}h1{font-size:28px}table{font-size:14px}td,th{padding:8px}}</style></head><body><main><p><a href="../index.html#suppliers">← חזרה למצגת</a></p><div class="scope"><strong>קונספט בלבד — לא תכנון לביצוע.</strong> אין בחירת ציוד, חומר טיפול או ערכי כיוון.</div>
<h1>טיפול במים ובקרה אוטומטית</h1>
<div class="muted">מפעל שוקולד · קונספט · בדיקת מקורות: 16.10.2026</div>
<p>מערכת חדשה לחימום מעטפות צנרת ומכלי שוקולד באמצעות דוד מים חמים חשמלי תעשייתי. מעגל סגור הוא הנחת תכנון. אין בשלב זה בחירה של הספק, מידות, לחצים, ספיקות, חומר טיפול או מינון.</p>
<div class="decision"><strong>מסקנה:</strong> אוסמוזה הפוכה אינה חובה הנובעת מעצם המיקום בישראל או מהספק הדוד. בחירת הטיפול תלויה במי ההזנה בפועל, בחומרי כל המעגל ובדרישות הציוד. טיפול כימי וריכוך או אוסמוזה יכולים להשלים זה את זה.</div>

<h2>מה ידוע על המים בישראל</h2>
<p>לפי דף המידע של משרד הבריאות מינואר 2025, מערכת האספקה משלבת מים מותפלים, מים עיליים ומי תהום, והתמהיל משתנה. קשיות והרכב מינרלים אינם אחידים בארץ. עמידה בדרישות מי שתייה אינה מעידה שהמים מתאימים למשטחי החימום ולמתכות של דוד מסוים. <a href="https://www.gov.il/BlobFolder/reports/magnesium-calcium-drinking-water-supply-systems-survey-2023/he/files_publications_units_environmental_health_Magnesium-calcium-drinking-water-info.pdf">משרד הבריאות — מגנזיום, סידן וקשיות</a>.</p>
<p>לבחירת טיפול נדרשת אנליזה עדכנית של מי הכניסה למפעל ושל מי המעגל, יחד עם חומרי המבנה ודרישות יצרני הציוד. דוח אזורי כללי אינו מוכיח את הרכב המים בנקודת החיבור. <strong>אנליזת מי הכניסה ותנאי האספקה: אין נתונים.</strong> אין כאן ערכי קשיות או כלורידים שנקבעו למפעל.</p>

<h2>בחירת שיטת הטיפול</h2>
<table><thead><tr><th>ממצא לאחר בדיקה</th><th>חלופה לבדיקה</th></tr></thead><tbody>
<tr><td>מי ההזנה כבר עומדים בדרישות כל הציוד</td><td>מילוי מבוקר ותוכנית הגנה מקורוזיה לפי הצורך והוראות היצרן; ייתכן שאין צורך במתקן אוסמוזה קבוע.</td></tr>
<tr><td>החריגה העיקרית היא קשיות, ושאר המרכיבים מתאימים</td><td>ריכוך בשילוב תוכנית טיפול מאושרת. ריכוך אינו מסלק את כל המלחים או הכלורידים.</td></tr>
<tr><td>גם מלחים אחרים חורגים מדרישות הציוד</td><td>אוסמוזה הפוכה או שיטת דה־מינרליזציה מתאימה, ולאחריה התאמת המים לתוכנית הטיפול. אוסמוזה לבדה אינה מוכיחה הגנה מקורוזיה.</td></tr>
<tr><td>יש השלמת מים רבה או חדירת אוויר</td><td>לאתר את מקור האובדן או כניסת האוויר ולתקנו. הגדלת מינון אינה תחליף לתיקון.</td></tr>
</tbody></table>
<p>הכנת המים מיועדת למילוי ולהשלמה. אין צורך להעביר את כל ספיקת הסחרור דרך מערכת אוסמוזה. הבחירה בין שימוש במים מטופלים קיימים, טיפול למילוי או מתקן קבוע תיבדק לפי צריכת המים בפועל.</p>
<h2>WT1 — חלופות הידראוליות, לא ציוד שכבר נבחר</h2>
<table><thead><tr><th>חלופה</th><th>גבול המודול</th><th>מה חסר</th></tr></thead><tbody>
<tr><td>מים קיימים מתאימים / טיפול בלחץ</td><td>סינון או ריכוך לפי האנליזה; יציאה בלחץ מתאים אל מד הכמות ובקרת ההשלמה.</td><td>לחץ זמין אחרי הטיפול, הפסדי לחץ, איכות ותפוקת מים.</td></tr>
<tr><td>אוסמוזה, אם תידרש</td><td>קדם־טיפול → RO → אגירת תוצר ובקרת מפלס → משאבת הגברת לחץ, כאשר אלו נדרשים על פי המערכת הנבחרת. רכז, גלישה וניקוזי שירות יוצאים לממשקי ניקוז נפרדים.</td><td>לחץ התוצר, צורכי אגירה, הגנת חוסר מים במשאבה, איכות התוצר והיתר סילוק רכז.</td></tr>
</tbody></table>
<p>ריבוע WT1 בתרשים מייצג חבילת טיפול שעדיין לא תוכננה, ואינו הוכחה ש־RO יכול להזין ישירות מעגל בלחץ. ייתכנו פתרונות שונים: לדוגמה, <a href="https://www.watts.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/665901-source/639015103990000000/es-wq-pwhc80-2545.pdf">מפרט Watts PWHC80</a> מתאר אגירה אטמוספרית וגם אפשרות הזנה לקו חלוקה. לכן נדרש אישור לחץ וספיקה בממשק, ולא כלל גורף שכל RO מחייב אותה תצורה. PRV1 ייקבע רק לאחר מאזן הלחצים; אינו מייצר לחץ חסר.</p>

<h2>BF1 — הגנה על מקור מי השתייה</h2>
<p>במעגל מתוכננים תוספים, ולכן יש להעריך את סיכון החיבור הצולב. BF1 הוא תפקיד שדורש בחירת אביזר מאושר או הפרדה פיזית מתאימה; CV1 לבדו אינו מחליף אותו. סוג האביזר, מיקומו ביחס לטיפול וההגנה הקיימת בכניסת המפעל ייקבעו עם מתכנן המים והגורם המוסמך. אם נבחר מז״ח עם פתח פריקה, יידרש ניקוז נפרד המתאים להוראותיו, בלי חיבור היוצר לחץ נגדי או זיהום חוזר.</p>
<p class="links">בסיס מקומי: <a href="https://www.gov.il/BlobFolder/policy/bsv-254172020/he/units_environmental_health_guide_mazach_21082018.pdf">משרד הבריאות — מדריך התאמה לפי סיכון, יוני 2020</a>; <a href="https://www.gov.il/BlobFolder/guide/mazah/he/units_environmental_health_mazach-list.pdf">רשימת אביזרים מאושרים, יוני 2025</a>. מסמכי משרד הבריאות אותרו באינדקס הרשמי אך פתיחת ה־PDF הישירה נחסמה בבדיקה זו. יש לאמת מהדורה ותחולה עדכניות לפני בחירה. אין כאן קביעה משפטית או בחירת דגם.</p>
<p>הטענה ש״ללא כימיקלים הדוד בהכרח ידלוף״ גורפת מדי. קורוזיה תלויה גם בחמצן, חומציות, משקעים, מתכות ותנאי הפעלה; פגמי אטימה או ריתוך אינם נפתרים במינון. במדריך Fulton FB‑W מופיעים במפורש טיפול במים, תחזוקת מעכב קורוזיה וצמצום ההשלמה. זו ראיה לחשיבות התוכנית, ולא הוראה להעתיק את גבולות אותו דגם למערכת שלנו. <a href="https://fulton.com/app/uploads/2021/01/FBW-IOM-2023-0124.pdf#page=11">Fulton FB‑W, עמודים 2‑5–2‑6</a>; <a href="https://www.caleffi.com/en-us/blog/hydronic-system-fluid-quality-bad">Caleffi — איכות מים במעגל סגור</a>.</p>

<h2>מה אפשר להפוך לאוטומטי</h2>
<table><thead><tr><th>תפקיד</th><th>תפיסה מעשית</th><th>גבול הבקרה</th></tr></thead><tbody>
<tr><td>מצב מי הסחרור</td><td>חיישני חומציות, מוליכות וטמפרטורה המתאימים ללחץ, לחום ולמוליכות המים.</td><td>אינם מדידה ישירה של כלורידים, קשיות, יתרת מעכב או קצב קורוזיה.</td></tr>
<tr><td>תקינות ריכוך</td><td>מנתח קשיות לאחר הטיפול, אם נבחר ריכוך. פרובּה עם מגיבים יוצאת לניקוז.</td><td>דורש תנאי דגימה מתאימים, מגיבים, ניקוי וכיול. דגם מסוים עשוי להתריע רק על מעבר סף.</td></tr>
<tr><td>השלמת מים</td><td>מד כמות, שסתום מילוי מבוקר ומעקב אחר חריגה בצריכה או בתדירות.</td><td>יש להבחין בין מילוי ראשון לפעולה שוטפת. השלמה בלתי מוגבלת עלולה להסתיר נזילה.</td></tr>
<tr><td>טיפול כימי</td><td>DP01 מורשית רק עם אישור זרימה תקף ב־FS01, משוב ריצה, תוכנית טיפול מאושרת, איכות אות תקינה ומגבלות מנה וכמות. חוסר זרימה או אות לא תקף חוסמים מינון.</td><td>אין נתונים לחומר, למנה או לאלגוריתם. DOSE_T היא נקודת הזרקה בחזרה, לא מכל כימיקלים. בחירת נקודת ערבוב ואביזרי הזרקה מחייבת התאמה לציוד.</td></tr>
<tr><td>תקלות ואחריות</td><td>זיהוי חיישן לא תקין, חסימת תיקון אוטומטי מתאים, אזעקות, היסטוריה ותזכורות תחזוקה עם הסלמה.</td><td>הגנות החימום של הדוד נפרדות מלוגיקת איכות המים. תגובות וספים יוגדרו בתכן.</td></tr>
</tbody></table>
<p>מטרת האוטומציה היא לצמצם תלות בזיכרון המפעיל ולחשוף חריגות בזמן. היא אינה מבטלת כיול, מילוי מגיבים, בדיקות מעבדה ואימות הגנה מקורוזיה. מערכת מקומית של בקרה והתראות אפשרית; אין צורך להניח שירות ענן כדי להגן על הדוד.</p>
<p>אישור FS01 משותף אינו מוכיח זרימה בכל צרכן ואינו מודד כמות השלמה. FQ01 מיועד לכמות ההשלמה; נתון PT01 תקף נדרש להרשאת מילוי. לחץ גבוה, אות לחץ לא תקף, חריגת מילוי או זרימה בפקודת סגור נועלים מילוי אוטומטי. גבולות הזמן והנפח חסרים ולכן אינם פעילים כהגנה מחושבת במודל. אובדן קשר למסך אומר שמצב הבקר אינו ידוע; הוא אינו מוכיח שהציוד נעצר.</p>

<h2>ערוצי ציוד ושירות שנמצאו בישראל</h2>
<table><thead><tr><th>ערוץ</th><th>יכולת רלוונטית</th><th>הראיה</th></tr></thead><tbody>
<tr><td>RDT / Endress+Hauser</td><td>משדרי Liquiline ומדידת חומציות ומוליכות; התאמת חיישן לפי היישום.</td><td>היצרן מאשר נציגות ושירותי מעבדה/שטח וכיול בישראל. <a href="https://www.endress.com/en/endress-hauser-group/endresshauser-at-a-glance/worldwide-network/israel">עמוד היצרן</a>; <a href="https://rdt.co.il/wp-content/uploads/2023/08/1.pdf">מידע טכני מקומי</a>.</td></tr>
<tr><td>Dionyx / Grundfos, Knick</td><td>משאבות מינון DDA וחיישני חומציות ומוליכות; התכונות תלויות בדגם ובהזמנה.</td><td><a href="https://dionyx.co.il/משאבות-מינון-dosing-dda-family/">מוצר באתר המקומי</a>; <a href="https://dionyx.co.il/צור-קשר/">צוות שירות מקומי</a>.</td></tr>
<tr><td>Modotec / Hach</td><td>אנלייזרים, כולל ניטור קשיות, ותמיכה בישראל. דגם ספציפי להזמנה טרם אומת.</td><td><a href="https://www.modotec.co.il/אנלייזרים/">אנלייזרים</a>; <a href="https://www.modotec.co.il/תמיכה-טכנית/">שירות שטח ומעבדה</a>.</td></tr>
</tbody></table>
<p>אלו ערוצים אפשריים, לא בחירת ספק. לא אומתו מלאי, מחיר, זמן הגעה למפעל, זמינות חלקים לדגם מסוים או התקנה קיימת במפעל שוקולד. לא נשלחו פניות לספקים.</p>
<p>דוגמה לסיכון שילוב שנבדק: אות תקלה גבוה של משדר יכול להיקרא בכניסת משאבה כפקודת מינון מרבי. לכן יש לטפל במצב התקלה ובהרשאת ההפעלה, ולהגביל מינון; אין להסתפק בחיבור אות אנלוגי ללא לוגיקה מתאימה. זהו סיכון תכנוני בשילוב, ולא טענה לפגם במכשירים. <a href="https://rdt.co.il/wp-content/uploads/2023/08/1.pdf#page=27">Liquiline — אות תקלה</a>; <a href="https://api.grundfos.com/literature/Grundfosliterature-6910071.pdf">Grundfos — מאפייני כניסה אנלוגית</a>.</p>

<div class="scope"><strong>מה עוד נדרש לקביעה סופית:</strong> בדיקת מים בנקודת ההזנה למערכת, רשימת כל החומרים הרטובים, דגם הדוד והוראותיו, צריכת ההשלמה הצפויה והערכת הסיכון למוצר. לא אומת בישראל מנתח יתרת מעכב עבור חומר שטרם נבחר. תוכנית הטיפול והפרדת מי החימום מהשוקולד טעונות התאמה ואישור; חיישני איכות מים אינם מונעים חדירת מי חימום למוצר במקרה של פריצה.</div>
</main></body></html>
