<!doctype html>
<html lang="he" dir="rtl">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<title>עקרונות וגבולות — מערכת חימום למפעל שוקולד</title>
<style>
:root{font-family:Arial,sans-serif;color:#233b4a;background:#eef3f6;line-height:1.7}*{box-sizing:border-box}body{max-width:1100px;margin:auto;padding:28px}a{color:#235f85}header,section{background:white;border:1px solid #d5e0e8;border-radius:14px;padding:24px;margin:18px 0}h1{font-size:30px;margin:.3em 0}h2{font-size:22px;margin:0 0 14px}p{margin:.65em 0}.note{border-right:4px solid #b78624;padding:12px 16px;background:#fff7e4}.muted{color:#617481}nav{display:flex;gap:16px;flex-wrap:wrap}.table-wrap{overflow-x:auto}table{border-collapse:collapse;width:100%;min-width:620px}th,td{text-align:right;vertical-align:top;padding:13px;border-bottom:1px solid #dbe4ea}th{background:#edf3f6}code{direction:ltr;unicode-bidi:isolate}footer{padding:20px;text-align:center;font-size:14px}@media(max-width:640px){body{padding:12px}header,section{padding:18px}h1{font-size:25px}}
</style>
</head>
<body>
<a href="index.html">← חזרה למצגת</a>
<header><p class="muted">מערכת מים חמים למפעל שוקולד</p><h1>עקרונות וגבולות הקונספט · v4.2 / R2</h1><p class="note"><strong>קונספט בלבד — לא תכנון לביצוע.</strong> זהו הסבר של מבנה מוצע. אין כאן בחירת ציוד, נתוני תכן או אישור בטיחות. נדרשים נתוני אתר, הוראות יצרן וחישוב הנדסי לפני ביצוע.</p><nav><a href="#r2">עדכון v4.2</a><a href="#scope">המערכת</a><a href="#pressure">לחץ וספיקה</a><a href="#energy">אנרגיה</a><a href="#safety">הגנות ותצוגה</a><a href="#water">מים</a><a href="#data">נתונים חסרים</a></nav></header>
<section id="r2"><h2>v4.2 / R2 — מה השתנה ומה נותר פתוח</h2>
<p><strong>PT01</strong> מודד בצד היניקה; <strong>PT02</strong> נוסף באספקה אחרי המשאבות ו־FS01 ולפני TT01. מדידה אחת לפני המשאבה אינה מגלה את כל הלחץ באספקה. חיישן ובקר אינם תחליף להגנה מכנית.</p>
<p><strong>PSV02</strong> מוצע בחיבור ישיר ב־T2, אחרי CV1 ובצד המערכת של VET; <strong>PSV03</strong> מוצע באספקה אחרי המשאבות ולפני ברזי הענפים. אין ברז ניתוק בשלוחות ההגנה הישירות. נבחן כשל PRV1 פתוח יחד עם XV1 פתוח או דולף. PSV02 לבדו אינו מגביל את תוספת עומד המשאבה.</p>
<p class="note"><strong>פתוח:</strong> אין ערכי כיוון או כושר פריקה נבחרים ל־PSV02/PSV03. הוספתם לשרטוט אינה הוכחה להגנת מעטפות מרוחקות או נוזל כלוא. «עד 2 bar» הוא דיווח טכנאי לא מאומת, ולא ערך כיוון. יש לאמת דרכונים, גבהים, לחץ רשת וכשל מילוי, עקומות משאבות, סבולות, לחץ בפריקה מלאה ונתיבי ניקוז בטוחים. אם מילוי ישיר אינו ניתן להצדקה, נבחנת הפרדת לחץ; חלופה לא נבחרה.</p>
<p>מצבי המשאבות נפרדים: העברת הרזרבה לשירות אינה עוצרת משאבה אוטומטית תקינה וחימום בעל היתר. העברת המשאבה הפעילה דורשת משוב עצירה ולאחריו אישור חדש לריצת הרזרבה ולזרימה. סימון שירות במסך אינו ניתוק אנרגיה או סגירת ברזים.</p>
<p class="note"><strong>N7 — חידוש אוטומטי של החימום עדיין פתוח:</strong> לאחר מעבר מוכח לרזרבה נשמרים אישור ראייה, איפוס נפרד ובקשת חימום חדשה. החלפת תרחיש DEMO טוענת דוגמה חדשה; היא אינה איפוס של המערכת. נתוני השבתה ותהליך והחלטת מהנדס נדרשים לפני חידוש אוטומטי.</p></section>
<section id="fill"><h2>השלמה — מחזור קר מוגבל ומפוקח</h2><p>ברירת המחדל אינה מוגדרת ולכן המילוי חסום. המחזור במודל דורש מדיניות וגבולות מאושרים, הגנת לחץ ונתיבי פריקה, מצב קר, פקודות ומשובי עצירה של שתי המשאבות, משוב חימום כבוי, PT01/PT02 תקפים ואותות XV1/FQ01 תקפים. לחץ נמוך לבדו אינו פותח שסתום.</p><p>אחרי בקשת מפעיל מוצגת פקודת OPEN, ורק משוב פתיחה וזרימה נפרדים מאשרים מילוי. הגעה ליעד מבקשת CLOSE; סיום דורש שתי הוכחות חדשות אחרי הסגירה: שסתום סגור ואין זרימה, בכל סדר. חריגת זמן/נפח/מחזורים, ביטול או אובדן היתר סוגרים ונועלים; אין ניסיון חוזר אוטומטי. אין גבולות מספריים או אישור לשימוש בשטח. אוטומציה בזמן ייצור מחייבת תכנון נוסף.</p><p>אות נוכחות מים ואיפוס מקומי של LW_B01 נפרדים מחזרת לחץ. מצב ההדגמה נשמר רק בזמן טעינת העמוד; אין כאן זיכרון בקר קבוע.</p></section>
<section id="events"><h2>לחץ, משובים ועצירת דוד חם</h2><p>לחץ גבוה או לא תקף ב־PT01 או PT02 במודל מבקש חימום OFF, שתי משאבות STOP והשלמה CLOSE וחוסם מינון. המשובים נשארים עצמאיים: פקודת עצירה אינה הוכחת עצירה. משוב חימום פעיל אחרי OFF מוצג כאי־התאמה הדורשת בירור, לא כהוכחה למגעון מרותך.</p><p class="note">התאמת עצירת הסחרור לדוד חם <strong>טרם אושרה מול היצרן</strong>. גם המשך סחרור בלחץ לא ידוע אינו מוכח בטוח. נדרשים הוראות הדגם, ספיקת מינימום, מים ונתיב בטוח; אם צורכי הקירור והגנת המעטפות סותרים, יש לתכנן הפרדה מתאימה.</p><p>סגירת VDSI/VDSO מנתקת את כל קו החזרה דרך מפריד המשקעים DS01; אין מעקף. שירות דורש עצירה, קירור ובידוד לפי נוהל היצרן.</p></section>
<section id="dose"><h2>היתר מינון אחיד</h2><p><code>dosePermit = heatPermit AND chemistryApproved AND qualityValid AND limitsApproved</code>. זהו כלל זמני שמרני במודל; משוב חימום פעיל אינו תנאי. זרימה, נתיב, לחץ, מים והגנות חייבים להיות מאושרים. חומר, ריכוז, גבולות ותוכנית טיפול לא נבחרו.</p></section>
<section id="scope"><h2>מה מוצג</h2><p>דוד חשמלי, מפריד אוויר, חיבור צדדי למכל התפשטות ולמי השלמה, שתי משאבות במבנה עבודה ורזרבה, אישור זרימה, סעפות ושישה זוגות יציאה וחזרה. צינורות השוקולד והמכלים נמצאים מחוץ לחדר ואינם מצוירים.</p><p><bdi>45 °C</bdi> הוא ייחוס ראשוני לשוקולד נוזלי שאינו מטומפר; אינו טמפרטורה נמדדת, ערך כיוון למי החימום או אישור לכל מתכון. נדרשת התאמה לתהליך ולמוצר.</p><p>מכל ההתפשטות מחובר בשלוחה אחת אל צד היניקה המשותף. המילוי נכנס לצומת חיצוני באותה שלוחה, ולא לתוך גוף המכל. אין אל־חוזר בדרך ההתפשטות; ברז השירות מקובע פתוח בהפעלה רגילה. בדיקת חיבור, קדם־לחץ וממברנה היא חלק מהתחזוקה.</p></section>
<section id="pressure"><h2>איך משלבים ספיקה נדרשת עם לחץ מותר</h2><p class="note"><strong>נתון ראשוני לא מאומת:</strong> נמסר גבול של עד <bdi>2 bar</bdi> למעטפות, ללא מסמך ציוד. טרם ידוע אם זה לחץ יחסי או מוחלט, לחץ עבודה או גבול מרבי, ובאילו טמפרטורות והאם הוא חל על כל ששת הענפים. אין להפוך אותו לערך כיוון.</p><p>במעגל סגור, המילוי ומכל ההתפשטות קובעים את לחץ הבסיס בהתאם למצב התרמי; המשאבה מוסיפה הפרש לחץ. הלחץ במעטפת תלוי גם בגובה, בהפסדי הדרך, במיקום המכל ובמצב השסתומים. מדידה בחדר הדוד אינה מוכיחה את הלחץ בנקודה מרוחקת או נמוכה.</p><p>קובעים תחילה את עומס החום והספיקה לכל ענף, מחשבים את ההתנגדויות ובוחרים עומד מתאים למסלול הקובע. אחר כך בודקים לחץ קר וחם, עבודה ועצירה, סגירת ענפים, עומד באפס ספיקה, כשל מילוי, מעברים ונוזל כלוא. PSV של הדוד עם לחץ גבוה מגבול המעטפת אינו מוכיח הגנה עליה; יש לבדוק גם סבולות ולחץ בכושר פריקה מלא.</p><p>וסת באספקה וחזרה משותפת אינם יוצרים אזורי לחץ עצמאיים. אם אי אפשר לקבל את הספיקות בתוך מעטפת הלחצים, בוחנים הקטנת התנגדות או הפרדה באמצעות מחליף חום ומעגל משני עם משאבה, מכל, מילוי והגנות משלו. פתרון כזה טרם נבחר.</p><div class="table-wrap"><table><thead><tr><th>חלופה</th><th>תועלת ומגבלה</th><th>מורכבות יחסית</th></tr></thead><tbody>
<tr><td>איזון ידני עם פתחי מדידה</td><td>כוונון ספיקה לפי מדידה ועקומת השסתום; אינו מפצה אוטומטית ואינו מספק נתון רציף למסך.</td><td>פשוט יחסית; נדרש איזון ובדיקה לאחר שינוי.</td></tr>
<tr><td>מגביל ספיקה אוטומטי / PICV</td><td>מגביל או מווסת ספיקה בתחום הפרשי הלחץ המותר. אינו מגן לבדו מפני לחץ מוחלט ואינו בהכרח מד ספיקה.</td><td>בחירת תחום, ניקיון ושירות; מפעיל ותקשורת לפי הדגם.</td></tr>
<tr><td>בקר הפרש לחץ</td><td>מייצב Δp בענף או בקבוצה. אינו מבטיח ספיקה קבועה כשההתנגדות משתנה.</td><td>חיבורי לחץ, איזון ותחזוקה.</td></tr>
<tr><td>משאבה עם משנה תדר</td><td>יכולה לצמצם עומד עודף. אינה מחליפה איזון, הגנת לחץ או פתרון לספיקת המינימום של הדוד.</td><td>בקרה, חיישן מתאים וכיוון לפי עקומות המערכת.</td></tr>
</tbody></table></div></section>
<section id="energy"><h2>טמפרטורות, ספיקה ואנרגיה</h2><p><code>ΔT = T_supply − T_return</code>; בספיקה נפחית, <code>P ≈ ρ · cₚ · qᵥ · ΔT</code>. זו נוסחת הספק חום. אנרגיה מצטברת מתקבלת באינטגרציה לאורך זמן. <strong>FS01 הוא רלה אישור זרימה, ולא מד ספיקה.</strong> FQ01 מודד מי השלמה בלבד.</p><p>TT01 משותף יכול לשמש הערכה תפעולית לענפים רק אם הוא מייצג את האספקה בנקודת גבול המדידה לכל ענף. TT_R1–6 מספקים חזרות נפרדות. מדידות בחדר כוללות גם איבודי הולכה ואגירת חום בדרך, ואינן מודדות רק את החום לשוקולד.</p><div class="table-wrap"><table><thead><tr><th>אפשרות</th><th>מה הטכנאי מקבל</th><th>מה נדרש</th></tr></thead><tbody>
<tr><td>מד ספיקה לכל ענף + TT01 ו־TT_Ri</td><td>ספיקה, ΔT וחישוב הספק ואנרגיה לכל ענף.</td><td>כיול ותיאום ערוצים, תוכנת חישוב, צבירה ואיכות נתונים. אין כאן אישור למדידה מסחרית.</td></tr>
<tr><td>מד חום שלם לכל ענף</td><td>ספיקה, זוג טמפרטורות ומחשבון/צובר בהתאם למכשיר.</td><td>דגם המתאים לספיקה ול־ΔT בפועל, זוג חיישנים מאושר, התקנה ותחזוקה לפי היצרן.</td></tr>
<tr><td>מד חום משותף + מונה חשמל לדוד</td><td>מאזן כולל של חום וחשמל בגבולות מדידה מוגדרים.</td><td>פחות נקודות תרמיות; אין חלוקת אנרגיה או איתור ענף חסום מתוך המד המשותף בלבד.</td></tr>
</tbody></table></div><p>ב־ΔT קטנה, שגיאה קטנה בין שני החיישנים עלולה להיות משמעותית. נדרשים זוגות מכוילים או כיול מתועד מול ייחוס משותף, התקנה מתאימה ובדיקת תחום הדיוק. רזולוציית המסך אינה דיוק המדידה. מונה חשמל מודד חשמל, לא חום שימושי; אין לחלק את צריכת הדוד שווה בשווה בין הענפים.</p></section>
<section id="safety"><h2>מה רואים ומה עדיין דורש תכנון</h2><p>לוח הטכנאי הוא הדגמה ללא חיבור לציוד. פקודה ומשוב מוצגים בנפרד; אישור ראייה אינו איפוס, ואיפוס אינו התנעה. באובדן קשר המצב מוצג כלא ידוע. ההגנות העצמאיות אינן תלויות במסך.</p><div class="table-wrap"><table><thead><tr><th>מצב</th><th>תגובה עקרונית לתכנון</th></tr></thead><tbody>
<tr><td>אין אישור זרימה / אין נתיב פתוח</td><td>חסימת חימום ומינון ומניעת עבודת משאבה ללא נתיב בטוח. נדרש פתרון ספיקת מינימום; אין מעבר חוזר עיוור לרזרבה.</td></tr>
<tr><td>כשל משאבה</td><td>מעבר מוגבל לרזרבה רק כשהיא כשירה ויש נתיב הידראולי; חימום דורש גם משוב ריצה ואישור זרימה חדשים, ניקוי הסיבה, אישור ראייה, איפוס ובקשת חימום חדשה; חידוש אוטומטי טרם נבחר (N7).</td></tr>
<tr><td>טמפרטורת יתר / חוסר מים</td><td>ניתוק חימום בהגנה עצמאית ואיפוס מקומי אחרי טיפול. סחרור קירור מותנה במים, בנתיב בטוח ובהוראות היצרן.</td></tr>
<tr><td>מכל מבודד / לחץ לא תקף</td><td>במודל לחץ גבוה או לא תקף מבקש גם STOP לשתי המשאבות ו־CLOSE למילוי; אישור לסדר עצירת דוד חם עדיין פתוח מול היצרן. אין היתר חימום; תנאי מילוי וסחרור בפועל לפי תכנון מאושר. חיווי ברז אינו מוכיח מעבר מים או תקינות מכל.</td></tr>
<tr><td>השלמה מתמשכת ללא הסבר</td><td>התראה והגבלת מילוי לפי תוכנית זמן ונפח שתיקבע. פקודת סגירה אינה הוכחת אטימה.</td></tr>
</tbody></table></div><p>לחץ יורד אינו לבדו הוכחת דליפה; גם קירור או בעיית מכל משפיעים עליו, ומילוי אוטומטי עלול להסתיר אובדן. השלמה מתמשכת בלי ניקוז או שירות היא סימן משמעותי, אך אינה מאתרת מקום. ספיקה נמוכה בענף יכולה לנבוע מסתימה, אוויר, ברז, עומד חסר או שגיאת מדידה. טמפרטורת חזרה לבדה אינה הוכחת זרימה או דליפה.</p><p>היתירות המוצעת היא של המשאבות בלבד. הדוד, החשמל, הבקרה, FS01 והנתיבים המשותפים נשארים נקודות כשל משותפות. אין דירוג הסתברות בלי נתוני אמינות. זמני תגובה, ספים וסדרי פעולה לא נקבעו.</p></section>
<section id="water"><h2>טיפול במים</h2><p>אוסמוזה הפוכה אינה דרישה אוטומטית. בוחרים טיפול לפי אנליזה, חומרים והוראות יצרן; ריכוך, מים דלי מלחים וטיפול כימי פותרים בעיות שונות. אם נבחר RO, נבחנים גם אגירה והגברת לחץ. גם מי RO אינם פוטרים מתוכנית למניעת קורוזיה.</p><p>ניטור pH ומוליכות אינו מדידה של יתרת מעכב קורוזיה. נדרשים תוכנית דיגום, כיול ושירות; מוצר ומינון לא נבחרו. אין בקונספט הנחה שכל מערכת בלי תוסף בהכרח תדלוף. פרטי מז״ח, ניקוז ופריקה דורשים בחירה מאושרת. <a href="assets/water-treatment-control-he.html">הסבר הטיפול והבקרה, כולל ערוצי אספקה בישראל ←</a></p></section>
<section id="data"><h2>הנתונים להשלמת התכנון</h2><ul><li>מסמכי לחץ וטמפרטורה לכל מעטפת, גבהים, צנרת, אביזרים ומצבי בידוד.</li><li>עומסי חום, ספיקות, טמפרטורות מים, ΔT ומצבי פתיחה וסגירה של צרכנים.</li><li>עקומות משאבה, תנאי יניקה, ספיקת מינימום וקירור נדרש לדוד.</li><li>לחץ מילוי, התפשטות, חומרים רטובים, ניתוח מים, פריקה וניקוז בטוחים.</li><li>מטרת מדידת האנרגיה, גבולות המדידה, דיוק, תקשורת, שירות וזמן השבתה מותר.</li><li>ציוד והגנות מאושרים, חיווט, נהלי תחזוקה ובדיקות קבלה.</li></ul><p>שמות הספקים במצגת הם אפשרויות לבירור. לא אומתו מחיר, מלאי, התאמת דגם, זמן תגובה או התחייבות לשירות. לא נקבעו הספקים, מידות, לחצים, ספיקות או ערכי כיוון.</p></section>
<section><h2>מקורות להעמקה</h2><p>הקישורים מסבירים עקרונות ומוצרים; אינם בחירת דגם או הוכחת תחולה בישראל.</p><ul>
<li><a href="https://www.caleffi.com/en-us/blog/2-basic-concepts-detailing">Caleffi — מכל התפשטות וחלוקת לחצים</a>; <a href="https://www.caleffi.com/en-us/blog/3-manual-balancing-valves">איזון ידני</a>; <a href="https://www.caleffi.com/en-us/blog/5-pressure-independent-control-valves-picv">PICV</a>.</li>
<li><a href="https://fulton.com/app/uploads/2021/01/FBW-IOM-2023-0124.pdf">Fulton — דוגמת הוראות דוד חשמלי</a>.</li>
<li><a href="https://www.belimo.com/mam/americas/technical_documents/Tech%20docs/belimo_tem-non-mid-operations_manual_en-us.pdf">Belimo — מדידת אנרגיה תרמית</a>; <a href="https://www.kamstrup.com/en-en/insights/how-to-improve-data-quality-in-a-bms-system">Kamstrup — איכות מדידה ב־ΔT קטנה</a>.</li>
<li><a href="https://reference.opcfoundation.org/specs/OPC-10000-9/3">OPC Foundation — מצבים, אישור ראייה והתראות</a>.</li>
</ul></section><footer>קונספט להמחשה · לא תכנון לביצוע · <a href="index.html">חזרה למצגת</a></footer>
</body></html>
